&HEAD CHID='gaehwasan', TITLE='Current annotated station geometry, fire-only recomputation' /
&MESH IJK=45,60,12, XB=0,45,-6,54,0,12 /
&MESH IJK=45,60,12, XB=45,90,-6,54,0,12 /
&MESH IJK=45,60,12, XB=90,135,-6,54,0,12 /
&MESH IJK=45,60,12, XB=135,180,-6,54,0,12 /
&TIME T_END=600.0 /
&DUMP DT_SLCF=2.0, DT_HRR=2.0 /
&MISC TMPA=20.0 /
&REAC FUEL='PROPANE', SOOT_YIELD=0.06, CO_YIELD=0.01 /
&SURF ID='CAR_0', HRRPUA=1000.0, RAMP_Q='GROWTH_0', COLOR='RED' /
&RAMP ID='GROWTH_0', T=0.0, F=0.0 /
&RAMP ID='GROWTH_0', T=60.0, F=1.0 /
&RAMP ID='GROWTH_0', T=600.0, F=1.0 /
&SURF ID='CAR_1', HRRPUA=1000.0, RAMP_Q='GROWTH_1', COLOR='RED' /
&RAMP ID='GROWTH_1', T=0.0, F=0.0 /
&RAMP ID='GROWTH_1', T=90.0, F=0.0 /
&RAMP ID='GROWTH_1', T=150.0, F=1.0 /
&RAMP ID='GROWTH_1', T=600.0, F=1.0 /
&SURF ID='CAR_2', HRRPUA=1000.0, RAMP_Q='GROWTH_2', COLOR='RED' /
&RAMP ID='GROWTH_2', T=0.0, F=0.0 /
&RAMP ID='GROWTH_2', T=180.0, F=0.0 /
&RAMP ID='GROWTH_2', T=240.0, F=1.0 /
&RAMP ID='GROWTH_2', T=600.0, F=1.0 /
&OBST XB=97,117,8,9,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=90,117,28,31,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=114,117,27,28,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=114,117,9,10,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=86,89,6,10,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=90,117,6,8,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=90,100,27,28,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=86,89,27,31,0,1, PERMIT_HOLE=.FALSE. /
&OBST XB=89,114,6,8,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=89,91,8,10,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=89,114,28,31,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=97,114,8,9,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=112,114,27,28,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=112,114,9,10,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=89,100,27,28,1,2, PERMIT_HOLE=.FALSE. /
&OBST XB=90,115,5,6,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=165,180,15,16,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=39,72,29,30,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,36,9,10,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=148,180,11,12,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=173,180,34,39,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,45,8,9,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=123,180,6,7,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=15,128,33,34,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,8,14,15,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=20,119,32,33,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,162,39,40,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,170,41,42,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=129,180,7,8,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=161,180,14,15,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=170,180,26,29,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,-6,3,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=71,72,26,27,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=82,83,7,8,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,1,26,36,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,166,40,41,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=31,72,30,31,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=134,180,8,9,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=11,135,34,35,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,153,37,38,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=77,78,7,8,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=153,180,12,13,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=46,72,28,29,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=139,180,9,10,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,29,10,11,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=157,180,13,14,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=26,101,31,32,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=118,180,5,6,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,4,15,16,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=171,180,29,31,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,72,3,7,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=172,180,39,42,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=56,72,27,28,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=168,180,20,23,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=90,180,3,5,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,158,38,39,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,23,11,12,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=169,180,23,26,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=172,180,31,34,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,42,54,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=6,142,35,36,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,148,36,37,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,12,13,14,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=169,180,16,20,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=144,180,10,11,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,56,7,8,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=0,17,12,13,0,3, PERMIT_HOLE=.FALSE. /
&OBST XB=109,112,27,28,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=91,112,28,31,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=91,100,27,28,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=109,112,9,10,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=91,94,8,10,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=97,112,8,9,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=91,112,6,8,2,3, PERMIT_HOLE=.FALSE. /
&OBST XB=117,180,7,10,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=0,86,6,10,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=117,180,27,28,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=94,109,27,31,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=115,180,28,30,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=114,180,30,31,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=0,86,27,31,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,10,27,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=94,109,6,10,3,4, PERMIT_HOLE=.FALSE. /
&OBST XB=137,139,18,26,4,5, PERMIT_HOLE=.FALSE. /
&OBST XB=142,180,20,28,4,5, PERMIT_HOLE=.FALSE. /
&OBST XB=143,180,18,20,4,5, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,-6,6,3,6, PERMIT_HOLE=.FALSE. /
&OBST XB=116,180,6,7,3,6, PERMIT_HOLE=.FALSE. /
&OBST XB=0,85,6,10,4,6, PERMIT_HOLE=.FALSE. /
&OBST XB=138,180,13,18,4,6, PERMIT_HOLE=.FALSE. /
&OBST XB=136,180,28,31,4,6, PERMIT_HOLE=.FALSE. /
&OBST XB=136,141,27,28,4,6, PERMIT_HOLE=.FALSE. /
&OBST XB=139,180,18,26,5,6, PERMIT_HOLE=.FALSE. /
&OBST XB=142,180,26,28,5,6, PERMIT_HOLE=.FALSE. /
&OBST XB=121,122,20,21,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=134,180,12,13,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=115,117,28,29,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=115,125,29,30,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=114,132,30,31,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=131,132,21,22,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=117,180,7,11,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=111,112,19,20,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=0,85,27,31,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=125,180,11,12,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=0,96,10,27,4,7, PERMIT_HOLE=.FALSE. /
&OBST XB=138,142,14,18,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=116,180,5,7,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=136,142,27,31,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=139,142,26,27,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=0,85,5,10,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=138,180,13,14,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,-6,5,6,7, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,31,54,3,8, PERMIT_HOLE=.FALSE. /
&OBST XB=146,180,14,31,6,8, PERMIT_HOLE=.FALSE. /
&OBST XB=0,139,26,31,7,8, PERMIT_HOLE=.FALSE. /
&OBST XB=0,139,14,18,7,8, PERMIT_HOLE=.FALSE. /
&OBST XB=0,137,18,26,7,8, PERMIT_HOLE=.FALSE. /
&OBST XB=0,180,-6,14,7,8, PERMIT_HOLE=.FALSE. /
&OBST XB=110,122,29,31,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=116,122,37,39,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=128,129,19,20,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=121,125,44,45,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,140,9,10,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,139,8,9,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=113,122,34,35,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,139,35,36,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=120,121,3,5,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,142,32,33,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=113,121,9,10,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,148,12,13,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=131,136,6,7,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,138,7,8,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=118,122,39,40,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=109,121,26,27,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=128,132,42,43,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=131,134,5,6,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=114,122,35,36,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=114,121,8,9,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=118,121,5,6,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=147,148,14,31,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,140,34,35,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=117,118,47,48,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=108,121,19,26,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,148,31,32,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=131,132,3,5,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=124,129,43,44,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,142,11,12,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,138,36,37,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,141,10,11,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=112,121,10,11,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=118,120,46,47,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=109,122,27,29,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=111,122,31,33,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=112,122,33,34,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=115,122,36,37,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=111,121,11,13,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=110,121,13,15,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,141,33,34,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=119,121,45,46,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,137,37,38,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=145,148,13,14,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=116,120,6,7,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,135,38,39,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=132,133,39,42,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=109,121,15,19,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=115,121,7,8,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=127,128,13,14,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=121,123,40,41,8,11, PERMIT_HOLE=.FALSE. /
&OBST XB=114,139,34,35,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=110,148,28,30,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=115,138,35,36,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=113,140,10,11,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=117,135,6,7,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=112,141,32,33,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=113,140,33,34,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=115,119,39,40,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=114,138,8,9,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=113,139,9,10,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=119,134,38,39,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,120,45,46,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=109,148,17,28,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=120,131,2,5,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,127,43,44,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=111,148,30,31,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,137,7,8,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=112,141,11,12,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=110,148,14,17,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,130,42,43,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,119,46,47,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=111,142,12,13,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=115,117,38,39,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=117,136,37,38,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=120,132,39,40,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=111,148,13,14,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,137,36,37,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=111,142,31,32,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,123,44,45,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=116,132,40,42,11,12, PERMIT_HOLE=.FALSE. /
&OBST XB=120,133,5,6,11,12, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_00', XB=115.5095,116.7657,27.1296,27.8968,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_01', XB=115.6316,116.8878,25.8272,26.5944,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_02', XB=115.7537,117.0099,24.5248,25.2920,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_03', XB=115.8758,117.1320,23.2224,23.9896,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_04', XB=115.9979,117.2541,21.9200,22.6872,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_05', XB=116.1200,117.3762,20.6176,21.3848,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_06', XB=116.2421,117.4983,19.3152,20.0824,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_07', XB=116.3642,117.6204,18.0128,18.7800,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_08', XB=116.4863,117.7425,16.7104,17.4776,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_09', XB=116.6084,117.8646,15.4080,16.1752,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_10', XB=116.7305,117.9867,14.1056,14.8728,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_11', XB=116.8526,118.1088,12.8032,13.5704,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_12', XB=116.9747,118.2309,11.5008,12.2680,4,5, PERMIT_HOLE=.FALSE. /
&OBST ID='GATE_BODY_13', XB=117.0968,118.3530,10.1984,10.9656,4,5, PERMIT_HOLE=.FALSE. /
&OBST XB=21,22,24,25,2,3 /
&OBST XB=21,22,24,25,0,2 /
&OBST XB=22,23,24,25,2,3 /
&OBST XB=22,23,24,25,0,2 /
&OBST XB=23,24,24,25,2,3 /
&OBST XB=23,24,24,25,0,2 /
&OBST XB=24,25,24,25,2,3 /
&OBST XB=25,26,24,25,2,3 /
&OBST XB=15,16,25,26,2,3 /
&OBST XB=15,16,25,26,0,2 /
&OBST XB=16,17,25,26,2,3 /
&OBST XB=16,17,25,26,0,2 /
&OBST XB=17,18,25,26,2,3 /
&OBST XB=17,18,25,26,0,2 /
&OBST XB=18,19,25,26,2,3 /
&OBST XB=18,19,25,26,0,2 /
&OBST XB=19,20,25,26,2,3 /
&OBST XB=20,21,25,26,2,3 /
&OBST XB=21,22,25,26,2,3 /
&OBST XB=22,23,25,26,2,3 /
&OBST XB=23,24,25,26,2,3 /
&OBST XB=24,25,25,26,2,3 /
&OBST XB=25,26,25,26,2,3 /
&OBST XB=26,27,25,26,2,3 /
&OBST XB=10,11,26,27,2,3 /
&OBST XB=10,11,26,27,0,2 /
&OBST XB=11,12,26,27,2,3 /
&OBST XB=11,12,26,27,0,2 /
&OBST XB=12,13,26,27,2,3 /
&OBST XB=12,13,26,27,0,2 /
&OBST XB=13,14,26,27,2,3 /
&OBST XB=14,15,26,27,2,3 /
&OBST XB=15,16,26,27,2,3 /
&OBST XB=16,17,26,27,2,3 /
&OBST XB=17,18,26,27,2,3 /
&OBST XB=18,19,26,27,2,3 /
&OBST XB=19,20,26,27,2,3 /
&OBST XB=20,21,26,27,2,3 /
&OBST XB=21,22,26,27,2,3 /
&OBST XB=22,23,26,27,2,3 /
&OBST XB=22,23,26,27,0,2 /
&OBST XB=23,24,26,27,2,3 /
&OBST XB=23,24,26,27,0,2 /
&OBST XB=24,25,26,27,2,3 /
&OBST XB=24,25,26,27,0,2 /
&OBST XB=8,9,27,28,2,3 /
&OBST XB=9,10,27,28,2,3 /
&OBST XB=10,11,27,28,2,3 /
&OBST XB=11,12,27,28,2,3 /
&OBST XB=12,13,27,28,2,3 /
&OBST XB=13,14,27,28,2,3 /
&OBST XB=14,15,27,28,2,3 /
&OBST XB=15,16,27,28,2,3 /
&OBST XB=16,17,27,28,2,3 /
&OBST XB=16,17,27,28,0,2 /
&OBST XB=17,18,27,28,2,3 /
&OBST XB=17,18,27,28,0,2 /
&OBST XB=18,19,27,28,2,3 /
&OBST XB=18,19,27,28,0,2 /
&OBST XB=19,20,27,28,2,3 /
&OBST XB=19,20,27,28,0,2 /
&OBST XB=8,9,28,29,2,3 /
&OBST XB=9,10,28,29,2,3 /
&OBST XB=10,11,28,29,2,3 /
&OBST XB=11,12,28,29,2,3 /
&OBST XB=11,12,28,29,0,2 /
&OBST XB=12,13,28,29,2,3 /
&OBST XB=12,13,28,29,0,2 /
&OBST XB=13,14,28,29,2,3 /
&OBST XB=13,14,28,29,0,2 /
&OBST XB=8,9,29,30,2,3 /
&OBST XB=8,9,29,30,0,2 /
&HOLE XB=10.827,13.027,28.029,29.829,0,2 /
&HOLE XB=16.347,18.547,27.040,28.840,0,2 /
&HOLE XB=21.867,24.067,26.050,27.850,0,2 /
&OBST XB=42,43,21,22,2,3 /
&OBST XB=42,43,21,22,0,2 /
&OBST XB=43,44,21,22,2,3 /
&OBST XB=43,44,21,22,0,2 /
&OBST XB=44,45,21,22,2,3 /
&OBST XB=44,45,21,22,0,2 /
&OBST XB=34,35,22,23,2,3 /
&OBST XB=34,35,22,23,0,2 /
&OBST XB=35,36,22,23,2,3 /
&OBST XB=35,36,22,23,0,2 /
&OBST XB=36,37,22,23,2,3 /
&OBST XB=36,37,22,23,0,2 /
&OBST XB=37,38,22,23,2,3 /
&OBST XB=37,38,22,23,0,2 /
&OBST XB=38,39,22,23,2,3 /
&OBST XB=38,39,22,23,0,2 /
&OBST XB=39,40,22,23,2,3 /
&OBST XB=39,40,22,23,0,2 /
&OBST XB=40,41,22,23,2,3 /
&OBST XB=41,42,22,23,2,3 /
&OBST XB=42,43,22,23,2,3 /
&OBST XB=43,44,22,23,2,3 /
&OBST XB=44,45,22,23,2,3 /
&OBST XB=27,28,23,24,2,3 /
&OBST XB=27,28,23,24,0,2 /
&OBST XB=28,29,23,24,2,3 /
&OBST XB=28,29,23,24,0,2 /
&OBST XB=29,30,23,24,2,3 /
&OBST XB=29,30,23,24,0,2 /
&OBST XB=30,31,23,24,2,3 /
&OBST XB=30,31,23,24,0,2 /
&OBST XB=31,32,23,24,2,3 /
&OBST XB=31,32,23,24,0,2 /
&OBST XB=32,33,23,24,2,3 /
&OBST XB=33,34,23,24,2,3 /
&OBST XB=34,35,23,24,2,3 /
&OBST XB=35,36,23,24,2,3 /
&OBST XB=36,37,23,24,2,3 /
&OBST XB=37,38,23,24,2,3 /
&OBST XB=38,39,23,24,2,3 /
&OBST XB=39,40,23,24,2,3 /
&OBST XB=40,41,23,24,2,3 /
&OBST XB=41,42,23,24,2,3 /
&OBST XB=42,43,23,24,2,3 /
&OBST XB=43,44,23,24,2,3 /
&OBST XB=44,45,23,24,2,3 /
&OBST XB=44,45,23,24,0,2 /
&OBST XB=45,46,23,24,2,3 /
&OBST XB=45,46,23,24,0,2 /
&OBST XB=27,28,24,25,2,3 /
&OBST XB=28,29,24,25,2,3 /
&OBST XB=29,30,24,25,2,3 /
&OBST XB=30,31,24,25,2,3 /
&OBST XB=31,32,24,25,2,3 /
&OBST XB=32,33,24,25,2,3 /
&OBST XB=33,34,24,25,2,3 /
&OBST XB=34,35,24,25,2,3 /
&OBST XB=35,36,24,25,2,3 /
&OBST XB=36,37,24,25,2,3 /
&OBST XB=36,37,24,25,0,2 /
&OBST XB=37,38,24,25,2,3 /
&OBST XB=37,38,24,25,0,2 /
&OBST XB=38,39,24,25,2,3 /
&OBST XB=38,39,24,25,0,2 /
&OBST XB=39,40,24,25,2,3 /
&OBST XB=39,40,24,25,0,2 /
&OBST XB=40,41,24,25,2,3 /
&OBST XB=40,41,24,25,0,2 /
&OBST XB=27,28,25,26,2,3 /
&OBST XB=28,29,25,26,2,3 /
&OBST XB=28,29,25,26,0,2 /
&OBST XB=29,30,25,26,2,3 /
&OBST XB=29,30,25,26,0,2 /
&OBST XB=30,31,25,26,2,3 /
&OBST XB=30,31,25,26,0,2 /
&OBST XB=31,32,25,26,2,3 /
&OBST XB=31,32,25,26,0,2 /
&OBST XB=32,33,25,26,2,3 /
&OBST XB=32,33,25,26,0,2 /
&HOLE XB=29.854,32.054,24.837,26.637,0,2 /
&HOLE XB=35.374,37.574,24.147,25.947,0,2 /
&HOLE XB=40.894,43.094,23.456,25.256,0,2 /
&OBST XB=53,54,20,21,2,3 /
&OBST XB=53,54,20,21,0,2 /
&OBST XB=54,55,20,21,2,3 /
&OBST XB=54,55,20,21,0,2 /
&OBST XB=55,56,20,21,2,3 /
&OBST XB=55,56,20,21,0,2 /
&OBST XB=56,57,20,21,2,3 /
&OBST XB=56,57,20,21,0,2 /
&OBST XB=57,58,20,21,2,3 /
&OBST XB=57,58,20,21,0,2 /
&OBST XB=58,59,20,21,2,3 /
&OBST XB=58,59,20,21,0,2 /
&OBST XB=59,60,20,21,2,3 /
&OBST XB=59,60,20,21,0,2 /
&OBST XB=60,61,20,21,2,3 /
&OBST XB=60,61,20,21,0,2 /
&OBST XB=61,62,20,21,2,3 /
&OBST XB=61,62,20,21,0,2 /
&OBST XB=62,63,20,21,2,3 /
&OBST XB=63,64,20,21,2,3 /
&OBST XB=64,65,20,21,2,3 /
&OBST XB=46,47,21,22,2,3 /
&OBST XB=46,47,21,22,0,2 /
&OBST XB=47,48,21,22,2,3 /
&OBST XB=47,48,21,22,0,2 /
&OBST XB=48,49,21,22,2,3 /
&OBST XB=48,49,21,22,0,2 /
&OBST XB=49,50,21,22,2,3 /
&OBST XB=50,51,21,22,2,3 /
&OBST XB=51,52,21,22,2,3 /
&OBST XB=52,53,21,22,2,3 /
&OBST XB=53,54,21,22,2,3 /
&OBST XB=54,55,21,22,2,3 /
&OBST XB=55,56,21,22,2,3 /
&OBST XB=56,57,21,22,2,3 /
&OBST XB=57,58,21,22,2,3 /
&OBST XB=58,59,21,22,2,3 /
&OBST XB=59,60,21,22,2,3 /
&OBST XB=60,61,21,22,2,3 /
&OBST XB=61,62,21,22,2,3 /
&OBST XB=62,63,21,22,2,3 /
&OBST XB=63,64,21,22,2,3 /
&OBST XB=64,65,21,22,2,3 /
&OBST XB=46,47,22,23,2,3 /
&OBST XB=47,48,22,23,2,3 /
&OBST XB=48,49,22,23,2,3 /
&OBST XB=49,50,22,23,2,3 /
&OBST XB=50,51,22,23,2,3 /
&OBST XB=51,52,22,23,2,3 /
&OBST XB=52,53,22,23,2,3 /
&OBST XB=53,54,22,23,2,3 /
&OBST XB=54,55,22,23,2,3 /
&OBST XB=55,56,22,23,2,3 /
&OBST XB=55,56,22,23,0,2 /
&OBST XB=56,57,22,23,2,3 /
&OBST XB=56,57,22,23,0,2 /
&OBST XB=57,58,22,23,2,3 /
&OBST XB=57,58,22,23,0,2 /
&OBST XB=58,59,22,23,2,3 /
&OBST XB=58,59,22,23,0,2 /
&OBST XB=59,60,22,23,2,3 /
&OBST XB=59,60,22,23,0,2 /
&OBST XB=60,61,22,23,2,3 /
&OBST XB=60,61,22,23,0,2 /
&OBST XB=61,62,22,23,2,3 /
&OBST XB=61,62,22,23,0,2 /
&OBST XB=62,63,22,23,2,3 /
&OBST XB=62,63,22,23,0,2 /
&OBST XB=63,64,22,23,2,3 /
&OBST XB=63,64,22,23,0,2 /
&OBST XB=46,47,23,24,2,3 /
&OBST XB=46,47,23,24,0,2 /
&OBST XB=47,48,23,24,2,3 /
&OBST XB=47,48,23,24,0,2 /
&OBST XB=48,49,23,24,2,3 /
&OBST XB=48,49,23,24,0,2 /
&OBST XB=49,50,23,24,2,3 /
&OBST XB=49,50,23,24,0,2 /
&OBST XB=50,51,23,24,2,3 /
&OBST XB=50,51,23,24,0,2 /
&HOLE XB=48.884,51.084,22.646,24.446,0,2 /
&HOLE XB=54.404,56.604,22.234,24.034,0,2 /
&HOLE XB=59.924,62.124,21.822,23.622,0,2 /
&OBST XB=72,73,19,20,2,3 /
&OBST XB=72,73,19,20,0,2 /
&OBST XB=73,74,19,20,2,3 /
&OBST XB=73,74,19,20,0,2 /
&OBST XB=74,75,19,20,2,3 /
&OBST XB=74,75,19,20,0,2 /
&OBST XB=75,76,19,20,2,3 /
&OBST XB=75,76,19,20,0,2 /
&OBST XB=76,77,19,20,2,3 /
&OBST XB=76,77,19,20,0,2 /
&OBST XB=77,78,19,20,2,3 /
&OBST XB=77,78,19,20,0,2 /
&OBST XB=78,79,19,20,2,3 /
&OBST XB=78,79,19,20,0,2 /
&OBST XB=79,80,19,20,2,3 /
&OBST XB=79,80,19,20,0,2 /
&OBST XB=80,81,19,20,2,3 /
&OBST XB=80,81,19,20,0,2 /
&OBST XB=81,82,19,20,2,3 /
&OBST XB=81,82,19,20,0,2 /
&OBST XB=82,83,19,20,2,3 /
&OBST XB=82,83,19,20,0,2 /
&OBST XB=83,84,19,20,2,3 /
&OBST XB=83,84,19,20,0,2 /
&OBST XB=65,66,20,21,2,3 /
&OBST XB=66,67,20,21,2,3 /
&OBST XB=67,68,20,21,2,3 /
&OBST XB=68,69,20,21,2,3 /
&OBST XB=69,70,20,21,2,3 /
&OBST XB=70,71,20,21,2,3 /
&OBST XB=71,72,20,21,2,3 /
&OBST XB=72,73,20,21,2,3 /
&OBST XB=73,74,20,21,2,3 /
&OBST XB=74,75,20,21,2,3 /
&OBST XB=75,76,20,21,2,3 /
&OBST XB=76,77,20,21,2,3 /
&OBST XB=77,78,20,21,2,3 /
&OBST XB=78,79,20,21,2,3 /
&OBST XB=79,80,20,21,2,3 /
&OBST XB=80,81,20,21,2,3 /
&OBST XB=81,82,20,21,2,3 /
&OBST XB=82,83,20,21,2,3 /
&OBST XB=83,84,20,21,2,3 /
&OBST XB=65,66,21,22,2,3 /
&OBST XB=66,67,21,22,2,3 /
&OBST XB=67,68,21,22,2,3 /
&OBST XB=68,69,21,22,2,3 /
&OBST XB=69,70,21,22,2,3 /
&OBST XB=70,71,21,22,2,3 /
&OBST XB=71,72,21,22,2,3 /
&OBST XB=72,73,21,22,2,3 /
&OBST XB=73,74,21,22,2,3 /
&OBST XB=74,75,21,22,2,3 /
&OBST XB=75,76,21,22,2,3 /
&OBST XB=76,77,21,22,2,3 /
&OBST XB=77,78,21,22,2,3 /
&OBST XB=78,79,21,22,2,3 /
&OBST XB=79,80,21,22,2,3 /
&OBST XB=80,81,21,22,2,3 /
&OBST XB=80,81,21,22,0,2 /
&OBST XB=81,82,21,22,2,3 /
&OBST XB=81,82,21,22,0,2 /
&OBST XB=82,83,21,22,2,3 /
&OBST XB=82,83,21,22,0,2 /
&OBST XB=83,84,21,22,2,3 /
&OBST XB=83,84,21,22,0,2 /
&HOLE XB=67.907,70.107,21.453,23.253,0,2 /
&HOLE XB=73.427,75.627,21.347,23.147,0,2 /
&HOLE XB=78.947,81.147,21.242,23.042,0,2 /
&OBST XB=84,85,19,20,2,3 /
&OBST XB=84,85,19,20,0,2 /
&OBST XB=85,86,19,20,2,3 /
&OBST XB=85,86,19,20,0,2 /
&OBST XB=86,87,19,20,2,3 /
&OBST XB=86,87,19,20,0,2 /
&OBST XB=87,88,19,20,2,3 /
&OBST XB=87,88,19,20,0,2 /
&OBST XB=88,89,19,20,2,3 /
&OBST XB=88,89,19,20,0,2 /
&OBST XB=89,90,19,20,2,3 /
&OBST XB=89,90,19,20,0,2 /
&OBST XB=84,85,20,21,2,3 /
&OBST XB=85,86,20,21,2,3 /
&OBST XB=86,87,20,21,2,3 /
&OBST XB=87,88,20,21,2,3 /
&OBST XB=88,89,20,21,2,3 /
&OBST XB=89,90,20,21,2,3 /
&OBST XB=90,91,20,21,2,3 /
&OBST XB=91,92,20,21,2,3 /
&OBST XB=92,93,20,21,2,3 /
&OBST XB=93,94,20,21,2,3 /
&OBST XB=94,95,20,21,2,3 /
&OBST XB=95,96,20,21,2,3 /
&OBST XB=96,97,20,21,2,3 /
&OBST XB=97,98,20,21,2,3 /
&OBST XB=98,99,20,21,2,3 /
&OBST XB=98,99,20,21,0,2 /
&OBST XB=99,100,20,21,2,3 /
&OBST XB=99,100,20,21,0,2 /
&OBST XB=100,101,20,21,2,3 /
&OBST XB=100,101,20,21,0,2 /
&OBST XB=101,102,20,21,2,3 /
&OBST XB=101,102,20,21,0,2 /
&OBST XB=102,103,20,21,2,3 /
&OBST XB=102,103,20,21,0,2 /
&OBST XB=84,85,21,22,2,3 /
&OBST XB=84,85,21,22,0,2 /
&OBST XB=85,86,21,22,2,3 /
&OBST XB=85,86,21,22,0,2 /
&OBST XB=86,87,21,22,2,3 /
&OBST XB=87,88,21,22,2,3 /
&OBST XB=88,89,21,22,2,3 /
&OBST XB=89,90,21,22,2,3 /
&OBST XB=90,91,21,22,2,3 /
&OBST XB=91,92,21,22,2,3 /
&OBST XB=92,93,21,22,2,3 /
&OBST XB=93,94,21,22,2,3 /
&OBST XB=94,95,21,22,2,3 /
&OBST XB=95,96,21,22,2,3 /
&OBST XB=96,97,21,22,2,3 /
&OBST XB=97,98,21,22,2,3 /
&OBST XB=98,99,21,22,2,3 /
&OBST XB=99,100,21,22,2,3 /
&OBST XB=100,101,21,22,2,3 /
&OBST XB=101,102,21,22,2,3 /
&OBST XB=102,103,21,22,2,3 /
&OBST XB=95,96,22,23,2,3 /
&OBST XB=95,96,22,23,0,2 /
&OBST XB=96,97,22,23,2,3 /
&OBST XB=96,97,22,23,0,2 /
&OBST XB=97,98,22,23,2,3 /
&OBST XB=97,98,22,23,0,2 /
&OBST XB=98,99,22,23,2,3 /
&OBST XB=98,99,22,23,0,2 /
&OBST XB=99,100,22,23,2,3 /
&OBST XB=99,100,22,23,0,2 /
&OBST XB=100,101,22,23,2,3 /
&OBST XB=100,101,22,23,0,2 /
&OBST XB=101,102,22,23,2,3 /
&OBST XB=101,102,22,23,0,2 /
&OBST XB=102,103,22,23,2,3 /
&OBST XB=102,103,22,23,0,2 /
&HOLE XB=86.923,89.123,21.322,23.122,0,2 /
&HOLE XB=92.443,94.643,21.549,23.349,0,2 /
&HOLE XB=97.963,100.163,21.776,23.576,0,2 /
&OBST XB=104,105,20,21,2,3 /
&OBST XB=104,105,20,21,0,2 /
&OBST XB=105,106,20,21,2,3 /
&OBST XB=105,106,20,21,0,2 /
&OBST XB=106,107,20,21,2,3 /
&OBST XB=106,107,20,21,0,2 /
&OBST XB=103,104,21,22,2,3 /
&OBST XB=104,105,21,22,2,3 /
&OBST XB=105,106,21,22,2,3 /
&OBST XB=106,107,21,22,2,3 /
&OBST XB=107,108,21,22,2,3 /
&OBST XB=108,109,21,22,2,3 /
&OBST XB=109,110,21,22,2,3 /
&OBST XB=110,111,21,22,2,3 /
&OBST XB=110,111,21,22,0,2 /
&OBST XB=111,112,21,22,2,3 /
&OBST XB=111,112,21,22,0,2 /
&OBST XB=112,113,21,22,2,3 /
&OBST XB=112,113,21,22,0,2 /
&OBST XB=113,114,21,22,2,3 /
&OBST XB=113,114,21,22,0,2 /
&OBST XB=114,115,21,22,2,3 /
&OBST XB=114,115,21,22,0,2 /
&OBST XB=115,116,21,22,2,3 /
&OBST XB=115,116,21,22,0,2 /
&OBST XB=103,104,22,23,2,3 /
&OBST XB=103,104,22,23,0,2 /
&OBST XB=104,105,22,23,2,3 /
&OBST XB=104,105,22,23,0,2 /
&OBST XB=105,106,22,23,2,3 /
&OBST XB=105,106,22,23,0,2 /
&OBST XB=106,107,22,23,2,3 /
&OBST XB=107,108,22,23,2,3 /
&OBST XB=108,109,22,23,2,3 /
&OBST XB=109,110,22,23,2,3 /
&OBST XB=110,111,22,23,2,3 /
&OBST XB=111,112,22,23,2,3 /
&OBST XB=112,113,22,23,2,3 /
&OBST XB=113,114,22,23,2,3 /
&OBST XB=114,115,22,23,2,3 /
&OBST XB=115,116,22,23,2,3 /
&OBST XB=116,117,22,23,2,3 /
&OBST XB=117,118,22,23,2,3 /
&OBST XB=118,119,22,23,2,3 /
&OBST XB=119,120,22,23,2,3 /
&OBST XB=120,121,22,23,2,3 /
&OBST XB=120,121,22,23,0,2 /
&OBST XB=121,122,22,23,2,3 /
&OBST XB=121,122,22,23,0,2 /
&OBST XB=109,110,23,24,2,3 /
&OBST XB=109,110,23,24,0,2 /
&OBST XB=110,111,23,24,2,3 /
&OBST XB=110,111,23,24,0,2 /
&OBST XB=111,112,23,24,2,3 /
&OBST XB=111,112,23,24,0,2 /
&OBST XB=112,113,23,24,2,3 /
&OBST XB=112,113,23,24,0,2 /
&OBST XB=113,114,23,24,2,3 /
&OBST XB=113,114,23,24,0,2 /
&OBST XB=114,115,23,24,2,3 /
&OBST XB=114,115,23,24,0,2 /
&OBST XB=115,116,23,24,2,3 /
&OBST XB=116,117,23,24,2,3 /
&OBST XB=117,118,23,24,2,3 /
&OBST XB=118,119,23,24,2,3 /
&OBST XB=119,120,23,24,2,3 /
&OBST XB=120,121,23,24,2,3 /
&OBST XB=121,122,23,24,2,3 /
&OBST XB=118,119,24,25,2,3 /
&OBST XB=118,119,24,25,0,2 /
&OBST XB=119,120,24,25,2,3 /
&OBST XB=119,120,24,25,0,2 /
&OBST XB=120,121,24,25,2,3 /
&OBST XB=120,121,24,25,0,2 /
&OBST XB=121,122,24,25,2,3 /
&OBST XB=121,122,24,25,0,2 /
&HOLE XB=105.928,108.128,22.390,24.190,0,2 /
&HOLE XB=111.448,113.648,22.991,24.791,0,2 /
&HOLE XB=116.968,119.168,23.592,25.392,0,2 /
&OBST XB=123,124,22,23,2,3 /
&OBST XB=123,124,22,23,0,2 /
&OBST XB=124,125,22,23,2,3 /
&OBST XB=124,125,22,23,0,2 /
&OBST XB=123,124,23,24,2,3 /
&OBST XB=124,125,23,24,2,3 /
&OBST XB=125,126,23,24,2,3 /
&OBST XB=126,127,23,24,2,3 /
&OBST XB=127,128,23,24,2,3 /
&OBST XB=127,128,23,24,0,2 /
&OBST XB=128,129,23,24,2,3 /
&OBST XB=128,129,23,24,0,2 /
&OBST XB=129,130,23,24,2,3 /
&OBST XB=129,130,23,24,0,2 /
&OBST XB=130,131,23,24,2,3 /
&OBST XB=130,131,23,24,0,2 /
&OBST XB=122,123,24,25,2,3 /
&OBST XB=122,123,24,25,0,2 /
&OBST XB=123,124,24,25,2,3 /
&OBST XB=123,124,24,25,0,2 /
&OBST XB=124,125,24,25,2,3 /
&OBST XB=125,126,24,25,2,3 /
&OBST XB=126,127,24,25,2,3 /
&OBST XB=127,128,24,25,2,3 /
&OBST XB=128,129,24,25,2,3 /
&OBST XB=129,130,24,25,2,3 /
&OBST XB=130,131,24,25,2,3 /
&OBST XB=131,132,24,25,2,3 /
&OBST XB=132,133,24,25,2,3 /
&OBST XB=133,134,24,25,2,3 /
&OBST XB=133,134,24,25,0,2 /
&OBST XB=134,135,24,25,2,3 /
&OBST XB=134,135,24,25,0,2 /
&OBST XB=135,136,24,25,2,3 /
&OBST XB=135,136,24,25,0,2 /
&OBST XB=136,137,24,25,2,3 /
&OBST XB=136,137,24,25,0,2 /
&OBST XB=126,127,25,26,2,3 /
&OBST XB=126,127,25,26,0,2 /
&OBST XB=127,128,25,26,2,3 /
&OBST XB=127,128,25,26,0,2 /
&OBST XB=128,129,25,26,2,3 /
&OBST XB=128,129,25,26,0,2 /
&OBST XB=129,130,25,26,2,3 /
&OBST XB=129,130,25,26,0,2 /
&OBST XB=130,131,25,26,2,3 /
&OBST XB=131,132,25,26,2,3 /
&OBST XB=132,133,25,26,2,3 /
&OBST XB=133,134,25,26,2,3 /
&OBST XB=134,135,25,26,2,3 /
&OBST XB=135,136,25,26,2,3 /
&OBST XB=136,137,25,26,2,3 /
&OBST XB=137,138,25,26,2,3 /
&OBST XB=138,139,25,26,2,3 /
&OBST XB=139,140,25,26,2,3 /
&OBST XB=139,140,25,26,0,2 /
&OBST XB=140,141,25,26,2,3 /
&OBST XB=140,141,25,26,0,2 /
&OBST XB=132,133,26,27,2,3 /
&OBST XB=132,133,26,27,0,2 /
&OBST XB=133,134,26,27,2,3 /
&OBST XB=133,134,26,27,0,2 /
&OBST XB=134,135,26,27,2,3 /
&OBST XB=134,135,26,27,0,2 /
&OBST XB=135,136,26,27,2,3 /
&OBST XB=135,136,26,27,0,2 /
&OBST XB=136,137,26,27,2,3 /
&OBST XB=137,138,26,27,2,3 /
&OBST XB=138,139,26,27,2,3 /
&OBST XB=139,140,26,27,2,3 /
&OBST XB=140,141,26,27,2,3 /
&OBST XB=138,139,27,28,2,3 /
&OBST XB=138,139,27,28,0,2 /
&OBST XB=139,140,27,28,2,3 /
&OBST XB=139,140,27,28,0,2 /
&OBST XB=140,141,27,28,2,3 /
&OBST XB=140,141,27,28,0,2 /
&HOLE XB=124.951,127.151,24.676,26.476,0,2 /
&HOLE XB=130.471,132.671,25.591,27.391,0,2 /
&HOLE XB=135.991,138.191,26.505,28.305,0,2 /
&OBST XB=142,143,25,26,2,3 /
&OBST XB=142,143,25,26,0,2 /
&OBST XB=142,143,26,27,2,3 /
&OBST XB=143,144,26,27,2,3 /
&OBST XB=144,145,26,27,2,3 /
&OBST XB=144,145,26,27,0,2 /
&OBST XB=145,146,26,27,2,3 /
&OBST XB=145,146,26,27,0,2 /
&OBST XB=146,147,26,27,2,3 /
&OBST XB=146,147,26,27,0,2 /
&OBST XB=147,148,26,27,2,3 /
&OBST XB=147,148,26,27,0,2 /
&OBST XB=142,143,27,28,2,3 /
&OBST XB=143,144,27,28,2,3 /
&OBST XB=144,145,27,28,2,3 /
&OBST XB=145,146,27,28,2,3 /
&OBST XB=146,147,27,28,2,3 /
&OBST XB=147,148,27,28,2,3 /
&OBST XB=148,149,27,28,2,3 /
&OBST XB=149,150,27,28,2,3 /
&OBST XB=149,150,27,28,0,2 /
&OBST XB=150,151,27,28,2,3 /
&OBST XB=150,151,27,28,0,2 /
&OBST XB=151,152,27,28,2,3 /
&OBST XB=151,152,27,28,0,2 /
&OBST XB=152,153,27,28,2,3 /
&OBST XB=152,153,27,28,0,2 /
&OBST XB=143,144,28,29,2,3 /
&OBST XB=143,144,28,29,0,2 /
&OBST XB=144,145,28,29,2,3 /
&OBST XB=144,145,28,29,0,2 /
&OBST XB=145,146,28,29,2,3 /
&OBST XB=145,146,28,29,0,2 /
&OBST XB=146,147,28,29,2,3 /
&OBST XB=146,147,28,29,0,2 /
&OBST XB=147,148,28,29,2,3 /
&OBST XB=148,149,28,29,2,3 /
&OBST XB=149,150,28,29,2,3 /
&OBST XB=150,151,28,29,2,3 /
&OBST XB=151,152,28,29,2,3 /
&OBST XB=152,153,28,29,2,3 /
&OBST XB=153,154,28,29,2,3 /
&OBST XB=154,155,28,29,2,3 /
&OBST XB=154,155,28,29,0,2 /
&OBST XB=155,156,28,29,2,3 /
&OBST XB=155,156,28,29,0,2 /
&OBST XB=156,157,28,29,2,3 /
&OBST XB=156,157,28,29,0,2 /
&OBST XB=157,158,28,29,2,3 /
&OBST XB=157,158,28,29,0,2 /
&OBST XB=148,149,29,30,2,3 /
&OBST XB=148,149,29,30,0,2 /
&OBST XB=149,150,29,30,2,3 /
&OBST XB=149,150,29,30,0,2 /
&OBST XB=150,151,29,30,2,3 /
&OBST XB=150,151,29,30,0,2 /
&OBST XB=151,152,29,30,2,3 /
&OBST XB=151,152,29,30,0,2 /
&OBST XB=152,153,29,30,2,3 /
&OBST XB=153,154,29,30,2,3 /
&OBST XB=154,155,29,30,2,3 /
&OBST XB=155,156,29,30,2,3 /
&OBST XB=156,157,29,30,2,3 /
&OBST XB=157,158,29,30,2,3 /
&OBST XB=158,159,29,30,2,3 /
&OBST XB=159,160,29,30,2,3 /
&OBST XB=153,154,30,31,2,3 /
&OBST XB=153,154,30,31,0,2 /
&OBST XB=154,155,30,31,2,3 /
&OBST XB=154,155,30,31,0,2 /
&OBST XB=155,156,30,31,2,3 /
&OBST XB=155,156,30,31,0,2 /
&OBST XB=156,157,30,31,2,3 /
&OBST XB=156,157,30,31,0,2 /
&OBST XB=157,158,30,31,2,3 /
&OBST XB=158,159,30,31,2,3 /
&OBST XB=159,160,30,31,2,3 /
&OBST XB=159,160,31,32,2,3 /
&OBST XB=159,160,31,32,0,2 /
&HOLE XB=144.010,146.210,27.956,29.756,0,2 /
&HOLE XB=149.530,151.730,29.040,30.840,0,2 /
&HOLE XB=155.050,157.250,30.123,31.923,0,2 /
&VENT XB=74,76,20,21,0,0, SURF_ID='CAR_0' /
&VENT XB=93,95,20,21,0,0, SURF_ID='CAR_1' /
&VENT XB=55,57,21,22,0,0, SURF_ID='CAR_2' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT XB=0,0,-6,54,8,12, SURF_ID='OPEN' /
&VENT XB=180,180,-6,54,8,12, SURF_ID='OPEN' /
&VENT XB=0,180,-6,-6,8,12, SURF_ID='OPEN' /
&VENT XB=0,180,54,54,8,12, SURF_ID='OPEN' /
&SLCF PBZ=1.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=1.5, QUANTITY='TEMPERATURE' /
&SLCF PBZ=5.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=5.5, QUANTITY='TEMPERATURE' /
&SLCF PBZ=9.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=9.5, QUANTITY='TEMPERATURE' /
&SLCF PBZ=0.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=2.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=3.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=4.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=6.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=7.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=8.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=10.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=11.5, QUANTITY='EXTINCTION COEFFICIENT' /
&SLCF PBZ=0.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=0.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=0.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=1.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=2.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=2.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=2.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=3.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=3.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=3.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=4.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=4.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=4.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=5.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=5.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=5.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=6.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=6.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=6.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=7.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=7.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=7.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=8.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=8.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=8.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=9.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=9.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=9.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=10.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=10.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=10.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBZ=11.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBZ=11.5, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBZ=11.5, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&TAIL /
